within AFDD;
package CoSim

end CoSim;
