within AFDD;
package Examples
   extends Modelica.Icons.ExamplesPackage;
end Examples;
