within ;
package AFDD

annotation (uses(
    IBPSA(version="3.0.0"),
    Modelica(version="3.2.3"),
    Buildings(version="7.0.0"),
    BuildingControlEmulator(version="1")));
end AFDD;
